function mpc=case39_local()
mpc.version='2';
mpc.baseMVA=100;
mpc.bus=[
1 1 97.6 44.2 0 0 2 1.0393836 -13.536602 345 1 1.06 .94;
2 1 0 0 0 0 2 1.0484941 -9.7852666 345 1 1.06 .94;
3 1 322 2.4 0 0 2 1.0307077 -12.276384 345 1 1.06 .94;
4 1 500 184 0 0 1 1.00446 -12.626734 345 1 1.06 .94;
5 1 0 0 0 0 1 1.0060063 -11.192339 345 1 1.06 .94;
6 1 0 0 0 0 1 1.0082256 -10.40833 345 1 1.06 .94;
7 1 233.8 84 0 0 1 .99839728 -12.755626 345 1 1.06 .94;
8 1 522 176.6 0 0 1 .99787232 -13.335844 345 1 1.06 .94;
9 1 6.5 -66.6 0 0 1 1.038332 -14.178442 345 1 1.06 .94;
10 1 0 0 0 0 1 1.0178431 -8.170875 345 1 1.06 .94;
11 1 0 0 0 0 1 1.0133858 -8.9369663 345 1 1.06 .94;
12 1 8.53 88 0 0 1 1.000815 -8.9988236 345 1 1.06 .94;
13 1 0 0 0 0 1 1.014923 -8.9299272 345 1 1.06 .94;
14 1 0 0 0 0 1 1.012319 -10.715295 345 1 1.06 .94;
15 1 320 153 0 0 3 1.0161854 -11.345399 345 1 1.06 .94;
16 1 329 32.3 0 0 3 1.0325203 -10.033348 345 1 1.06 .94;
17 1 0 0 0 0 2 1.0342365 -11.116436 345 1 1.06 .94;
18 1 158 30 0 0 2 1.0315726 -11.986168 345 1 1.06 .94;
19 1 0 0 0 0 3 1.0501068 -5.4100729 345 1 1.06 .94;
20 1 680 103 0 0 3 .99101054 -6.8211783 345 1 1.06 .94;
21 1 274 115 0 0 3 1.0323192 -7.6287461 345 1 1.06 .94;
22 1 0 0 0 0 3 1.0501427 -3.1831199 345 1 1.06 .94;
23 1 247.5 84.6 0 0 3 1.0451451 -3.3812763 345 1 1.06 .94;
24 1 308.6 -92.2 0 0 3 1.038001 -9.9137585 345 1 1.06 .94;
25 1 224 47.2 0 0 2 1.0576827 -8.3692354 345 1 1.06 .94;
26 1 139 17 0 0 2 1.0525613 -9.4387696 345 1 1.06 .94;
27 1 281 75.5 0 0 2 1.0383449 -11.362152 345 1 1.06 .94;
28 1 206 27.6 0 0 3 1.0503737 -5.9283592 345 1 1.06 .94;
29 1 283.5 26.9 0 0 3 1.0501149 -3.1698741 345 1 1.06 .94;
30 2 0 0 0 0 2 1.0499 -7.3704746 345 1 1.06 .94;
31 3 9.2 4.6 0 0 1 .982 0 345 1 1.06 .94;
32 2 0 0 0 0 1 .9841 -.1884374 345 1 1.06 .94;
33 2 0 0 0 0 3 .9972 -.19317445 345 1 1.06 .94;
34 2 0 0 0 0 3 1.0123 -1.631119 345 1 1.06 .94;
35 2 0 0 0 0 3 1.0494 1.7765069 345 1 1.06 .94;
36 2 0 0 0 0 3 1.0636 4.4684374 345 1 1.06 .94;
37 2 0 0 0 0 2 1.0275 -1.5828988 345 1 1.06 .94;
38 2 0 0 0 0 3 1.0265 3.8928177 345 1 1.06 .94;
39 2 1104 250 0 0 1 1.03 -14.535256 345 1 1.06 .94;
];
mpc.gen=[
30 250 161.762 400 140 1.0499 100 1 1040 0;
31 677.871 221.574 300 -100 .982 100 1 646 0;
32 650 206.965 300 150 .9841 100 1 725 0;
33 632 108.293 250 0 .9972 100 1 652 0;
34 508 166.688 167 0 1.0123 100 1 508 0;
35 650 210.661 300 -100 1.0494 100 1 687 0;
36 560 100.165 240 0 1.0636 100 1 580 0;
37 540 -1.36945 250 0 1.0275 100 1 564 0;
38 830 21.7327 300 -150 1.0265 100 1 865 0;
39 1000 78.4674 300 -100 1.03 100 1 1100 0;
];
mpc.branch=[
1 2 .0035 .0411 .6987 0 0 0 0 0 1;
1 39 .001 .025 .75 0 0 0 0 0 1;
2 3 .0013 .0151 .2572 0 0 0 0 0 1;
2 25 .007 .0086 .146 0 0 0 0 0 1;
2 30 0 .0181 0 0 0 0 1.025 0 1;
3 4 .0013 .0213 .2214 0 0 0 0 0 1;
3 18 .0011 .0133 .2138 0 0 0 0 0 1;
4 5 .0008 .0128 .1342 0 0 0 0 0 1;
4 14 .0008 .0129 .1382 0 0 0 0 0 1;
5 6 .0002 .0026 .0434 0 0 0 0 0 1;
5 8 .0008 .0112 .1476 0 0 0 0 0 1;
6 7 .0006 .0092 .113 0 0 0 0 0 1;
6 11 .0007 .0082 .1389 0 0 0 0 0 1;
6 31 0 .025 0 0 0 0 1.07 0 1;
7 8 .0004 .0046 .078 0 0 0 0 0 1;
8 9 .0023 .0363 .3804 0 0 0 0 0 1;
9 39 .001 .025 1.2 0 0 0 0 0 1;
10 11 .0004 .0043 .0729 0 0 0 0 0 1;
10 13 .0004 .0043 .0729 0 0 0 0 0 1;
10 32 0 .02 0 0 0 0 1.07 0 1;
12 11 .0016 .0435 0 0 0 0 1.006 0 1;
12 13 .0016 .0435 0 0 0 0 1.006 0 1;
13 14 .0009 .0101 .1723 0 0 0 0 0 1;
14 15 .0018 .0217 .366 0 0 0 0 0 1;
15 16 .0009 .0094 .171 0 0 0 0 0 1;
16 17 .0007 .0089 .1342 0 0 0 0 0 1;
16 19 .0016 .0195 .304 0 0 0 0 0 1;
16 21 .0008 .0135 .2548 0 0 0 0 0 1;
16 24 .0003 .0059 .068 0 0 0 0 0 1;
17 18 .0007 .0082 .1319 0 0 0 0 0 1;
17 27 .0013 .0173 .3216 0 0 0 0 0 1;
19 20 .0007 .0138 0 0 0 0 1.06 0 1;
19 33 .0007 .0142 0 0 0 0 1.07 0 1;
20 34 .0009 .018 0 0 0 0 1.009 0 1;
21 22 .0008 .014 .2565 0 0 0 0 0 1;
22 23 .0006 .0096 .1846 0 0 0 0 0 1;
22 35 0 .0143 0 0 0 0 1.025 0 1;
23 24 .0022 .035 .361 0 0 0 0 0 1;
23 36 .0005 .0272 0 0 0 0 1 0 1;
25 26 .0032 .0323 .531 0 0 0 0 0 1;
25 37 .0006 .0232 0 0 0 0 1.025 0 1;
26 27 .0014 .0147 .2396 0 0 0 0 0 1;
26 28 .0043 .0474 .7802 0 0 0 0 0 1;
26 29 .0057 .0625 1.029 0 0 0 0 0 1;
28 29 .0014 .0151 .249 0 0 0 0 0 1;
29 38 .0008 .0156 0 0 0 0 1.025 0 1;
];
end
